<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Rabat-Sale.AP RK MAR SRC-TMYx WMO#=601350
  2026-10-24
  20:25:15
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.10.24 20:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Rabat-Sale.AP RK MAR SRC-TMYx WMO#=601350</b></p>
<p>Simulation Timestamp: <b>2026-10-24
  20:25:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        9.15</td>
    <td align="right">      254.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        9.15</td>
    <td align="right">      254.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">       28.96</td>
    <td align="right">      804.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">       28.96</td>
    <td align="right">      804.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">       36.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      123.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      130.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      254.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       9.146</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       9.146</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       9.146</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       9.146</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5252.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.10.24 20:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Rabat-Sale.AP RK MAR SRC-TMYx WMO#=601350</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       34.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       84.10</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">       78.30</td>
    <td align="right">       18.00</td>
    <td align="right">       19.57</td>
    <td align="right">       21.15</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">       78.30</td>
    <td align="right">       18.00</td>
    <td align="right">       19.57</td>
    <td align="right">       21.15</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.94</td>
    <td align="right">        4.62</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
    <td align="right">       21.84</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
    <td align="right">       21.84</td>
    <td align="right">       15.02</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       36.14</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        3.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        9.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       28.06</td>
    <td align="right">        1.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        7.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       24.90</td>
    <td align="right">        1.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       25.77</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       25.77</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        3.16</td>
    <td align="right">        1.00</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">        4.62</td>
    <td align="right">        4.62</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.30</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.30</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       10.50</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 5</td>
    <td align="right">        3.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 5</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 1</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 1</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 2</td>
    <td align="right">        7.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 2</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 3</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 3</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 4</td>
    <td align="right">        8.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 4</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 6</td>
    <td align="right">        0.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">SPACE 6</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">189.1-2009 - OFFICE - OPENOFFICE - CZ4-8</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6563</td>
    <td align="right">       17.70</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      345.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      247.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      592.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      345.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      247.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       28.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      391.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      412.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      804.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-24
    20:25:15</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">17.09</td>
    <td align="right">14.71</td>
    <td align="right">13.24</td>
    <td align="right">12.80</td>
    <td align="right">13.67</td>
    <td align="right">15.66</td>
    <td align="right">18.12</td>
    <td align="right">20.54</td>
    <td align="right">22.15</td>
    <td align="right">22.53</td>
    <td align="right">21.60</td>
    <td align="right">19.64</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Rabat-Sale.AP RK MAR SRC-TMYx WMO#=601350</td>
    <td align="right">34.05</td>
    <td align="right">-6.75</td>
    <td align="right">1.00</td>
    <td align="right">84.10</td>
    <td align="right">100319</td>
    <td align="right">1.1923</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">67</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">3.41</td>
    <td align="right">3.27</td>
    <td align="right">0.50</td>
    <td align="right">3.48</td>
    <td align="right">3.36</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.73</td>
    <td align="right">4.23</td>
    <td align="right">2.38</td>
    <td align="right">4.38</td>
    <td align="right">0.50</td>
    <td align="right">3.85</td>
    <td align="right">3.26</td>
    <td align="right">9.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.48</td>
    <td align="right">0.38</td>
    <td align="right">0.50</td>
    <td align="right">2.01</td>
    <td align="right">1.85</td>
    <td align="right">2.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.48</td>
    <td align="right">3.48</td>
    <td align="right">0.38</td>
    <td align="right">3.38</td>
    <td align="right">0.50</td>
    <td align="right">4.02</td>
    <td align="right">3.39</td>
    <td align="right">28.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8.25</td>
    <td align="right">20.76</td>
    <td align="right">13.04</td>
    <td align="right">1.47</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">4.82</td>
    <td align="right">1.44</td>
    <td align="right">0.50</td>
    <td align="right">4.96</td>
    <td align="right">1.99</td>
    <td align="right">2.19</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.48</td>
    <td align="right">6.48</td>
    <td align="right">0.68</td>
    <td align="right">3.38</td>
    <td align="right">0.50</td>
    <td align="right">4.00</td>
    <td align="right">3.38</td>
    <td align="right">24.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">7.35</td>
    <td align="right">9.13</td>
    <td align="right">7.66</td>
    <td align="right">1.47</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">5.19</td>
    <td align="right">4.60</td>
    <td align="right">0.50</td>
    <td align="right">4.95</td>
    <td align="right">4.84</td>
    <td align="right">2.07</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.48</td>
    <td align="right">6.48</td>
    <td align="right">3.38</td>
    <td align="right">6.38</td>
    <td align="right">0.50</td>
    <td align="right">3.76</td>
    <td align="right">3.13</td>
    <td align="right">25.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8.25</td>
    <td align="right">18.39</td>
    <td align="right">16.92</td>
    <td align="right">1.47</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">1.70</td>
    <td align="right">5.12</td>
    <td align="right">0.50</td>
    <td align="right">2.01</td>
    <td align="right">4.84</td>
    <td align="right">2.07</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.48</td>
    <td align="right">3.48</td>
    <td align="right">3.38</td>
    <td align="right">6.38</td>
    <td align="right">0.50</td>
    <td align="right">3.76</td>
    <td align="right">3.13</td>
    <td align="right">25.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8.25</td>
    <td align="right">18.39</td>
    <td align="right">16.92</td>
    <td align="right">1.47</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">4.46</td>
    <td align="right">0.81</td>
    <td align="right">0.00</td>
    <td align="right">4.98</td>
    <td align="right">0.52</td>
    <td align="right">2.26</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.48</td>
    <td align="right">6.48</td>
    <td align="right">0.38</td>
    <td align="right">0.68</td>
    <td align="right">0.50</td>
    <td align="right">4.02</td>
    <td align="right">3.51</td>
    <td align="right">3.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">0.90</td>
    <td align="right">11.63</td>
    <td align="right">7.01</td>
    <td align="right">4.62</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">3.00</td>
    <td align="right">0.2</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">7.35</td>
    <td align="right">0.4</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.90</td>
    <td align="right">5.1E-002</td>
    <td align="right">17.696</td>
    <td align="right">5.651E-002</td>
    <td align="right">10.656</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.299</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.90</td>
    <td align="right">5.1E-002</td>
    <td align="right">5.1E-002</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.1E-002</td>
    <td align="right">0.0</td>
    <td align="right">4.3E-002</td>
    <td align="right">0.0</td>
    <td align="right">4.3E-002</td>
    <td align="right">0.0</td>
    <td align="right">5.1E-002</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">3.00</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">0.1</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">7.35</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 PEOPLE</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">5.651E-002</td>
    <td align="right">17.696</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.90</td>
    <td align="right">5.1E-002</td>
    <td align="right">9.591</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9.591</td>
    <td align="right">0.480</td>
    <td align="right">8.6</td>
    <td align="right">0.480</td>
    <td align="right">8.632</td>
    <td align="right">9.591</td>
    <td align="right">9.591</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">3.00</td>
    <td align="right">0.2</td>
    <td align="right">31.969</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.969</td>
    <td align="right">1.598</td>
    <td align="right">28.8</td>
    <td align="right">1.598</td>
    <td align="right">28.772</td>
    <td align="right">31.969</td>
    <td align="right">31.969</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">87.914</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">87.914</td>
    <td align="right">4.396</td>
    <td align="right">79.1</td>
    <td align="right">4.396</td>
    <td align="right">79.123</td>
    <td align="right">87.914</td>
    <td align="right">87.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">7.35</td>
    <td align="right">0.4</td>
    <td align="right">78.324</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.324</td>
    <td align="right">3.916</td>
    <td align="right">70.5</td>
    <td align="right">3.916</td>
    <td align="right">70.491</td>
    <td align="right">78.324</td>
    <td align="right">78.324</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">87.914</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">87.914</td>
    <td align="right">4.396</td>
    <td align="right">79.1</td>
    <td align="right">4.396</td>
    <td align="right">79.123</td>
    <td align="right">87.914</td>
    <td align="right">87.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 LIGHTS</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">87.914</td>
    <td align="right">10.656</td>
    <td align="right">188.571</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">87.914</td>
    <td align="right">4.396</td>
    <td align="right">79.1</td>
    <td align="right">4.396</td>
    <td align="right">79.123</td>
    <td align="right">87.914</td>
    <td align="right">87.914</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.90</td>
    <td align="right">5.1E-002</td>
    <td align="right">6.878</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6.878</td>
    <td align="right">2.751</td>
    <td align="right">6.190</td>
    <td align="right">2.063</td>
    <td align="right">6.190</td>
    <td align="right">6.878</td>
    <td align="right">6.878</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">3.00</td>
    <td align="right">0.2</td>
    <td align="right">22.927</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22.927</td>
    <td align="right">9.171</td>
    <td align="right">20.634</td>
    <td align="right">6.878</td>
    <td align="right">20.634</td>
    <td align="right">22.927</td>
    <td align="right">22.927</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">63.050</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.050</td>
    <td align="right">25.220</td>
    <td align="right">56.745</td>
    <td align="right">18.915</td>
    <td align="right">56.745</td>
    <td align="right">63.050</td>
    <td align="right">63.050</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">7.35</td>
    <td align="right">0.4</td>
    <td align="right">56.171</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">56.171</td>
    <td align="right">22.469</td>
    <td align="right">50.554</td>
    <td align="right">16.851</td>
    <td align="right">50.554</td>
    <td align="right">56.171</td>
    <td align="right">56.171</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">63.050</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.050</td>
    <td align="right">25.220</td>
    <td align="right">56.745</td>
    <td align="right">18.915</td>
    <td align="right">56.745</td>
    <td align="right">63.050</td>
    <td align="right">63.050</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">63.050</td>
    <td align="right">7.642</td>
    <td align="right">135.238</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.050</td>
    <td align="right">25.220</td>
    <td align="right">56.745</td>
    <td align="right">18.915</td>
    <td align="right">56.745</td>
    <td align="right">63.050</td>
    <td align="right">63.050</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input Object</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE 6 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.90</td>
    <td align="right">5.1E-002</td>
    <td align="right">3.043E-003</td>
    <td align="right">3.381E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">3.466</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE 5 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">3.00</td>
    <td align="right">0.2</td>
    <td align="right">1.362E-003</td>
    <td align="right">4.540E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.501</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE 1 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">9.864E-003</td>
    <td align="right">1.196E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.265</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE 2 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">7.35</td>
    <td align="right">0.4</td>
    <td align="right">5.405E-003</td>
    <td align="right">7.354E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.781</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE 3 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">7.913E-003</td>
    <td align="right">9.591E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.106</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE 4 189.1-2009 - OFFICE - OPENOFFICE - CZ4-8 INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">8.25</td>
    <td align="right">0.5</td>
    <td align="right">7.913E-003</td>
    <td align="right">9.591E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.106</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MultizoneWithoutDistribution</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Direction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Direction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Direction #1 to n (degree)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Wind Pressure Coefficients</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Wind Pressure Coefficients-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Wind Pressure Coefficients #1 to n (dimensionless)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">!WPCTABLE2</td>
    <td align="right">-0.44</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">!WPCTABLE3</td>
    <td align="right">-0.36</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RABAT-SALE.AP ANN CLG 2% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RABAT-SALE.AP ANN CLG 2% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RABAT-SALE.AP ANN HTG 99% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RABAT-SALE.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RABAT-SALE.AP ANN HTG WIND 99% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RABAT-SALE.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RABAT-SALE.AP ANN HUM_N 99% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RABAT-SALE.AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RABAT-SALE.AP APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RABAT-SALE.AP APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RABAT-SALE.AP APRIL 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RABAT-SALE.AP APRIL 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RABAT-SALE.AP APRIL 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RABAT-SALE.AP APRIL 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RABAT-SALE.AP APRIL 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">RABAT-SALE.AP APRIL 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">RABAT-SALE.AP AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">RABAT-SALE.AP AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">RABAT-SALE.AP AUGUST 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">RABAT-SALE.AP AUGUST 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">RABAT-SALE.AP AUGUST 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">RABAT-SALE.AP AUGUST 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">RABAT-SALE.AP AUGUST 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">RABAT-SALE.AP AUGUST 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">RABAT-SALE.AP DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">RABAT-SALE.AP DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RABAT-SALE.AP DECEMBER 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">RABAT-SALE.AP DECEMBER 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">RABAT-SALE.AP DECEMBER 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">RABAT-SALE.AP DECEMBER 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">RABAT-SALE.AP DECEMBER 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">RABAT-SALE.AP DECEMBER 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">RABAT-SALE.AP FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RABAT-SALE.AP FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">RABAT-SALE.AP FEBRUARY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">RABAT-SALE.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">RABAT-SALE.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">RABAT-SALE.AP JANUARY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">RABAT-SALE.AP JANUARY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">RABAT-SALE.AP JANUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">RABAT-SALE.AP JANUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">RABAT-SALE.AP JANUARY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">RABAT-SALE.AP JANUARY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">RABAT-SALE.AP JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">RABAT-SALE.AP JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">RABAT-SALE.AP JULY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">RABAT-SALE.AP JULY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">RABAT-SALE.AP JULY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">RABAT-SALE.AP JULY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">RABAT-SALE.AP JULY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">RABAT-SALE.AP JULY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">RABAT-SALE.AP JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">RABAT-SALE.AP JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">RABAT-SALE.AP JUNE 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">RABAT-SALE.AP JUNE 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">RABAT-SALE.AP JUNE 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">RABAT-SALE.AP JUNE 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">RABAT-SALE.AP JUNE 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">RABAT-SALE.AP JUNE 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">RABAT-SALE.AP MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">RABAT-SALE.AP MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">RABAT-SALE.AP MARCH 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">RABAT-SALE.AP MARCH 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">RABAT-SALE.AP MARCH 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">RABAT-SALE.AP MARCH 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">RABAT-SALE.AP MARCH 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">RABAT-SALE.AP MARCH 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">RABAT-SALE.AP MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">RABAT-SALE.AP MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">RABAT-SALE.AP MAY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">RABAT-SALE.AP MAY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">RABAT-SALE.AP MAY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">RABAT-SALE.AP MAY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">RABAT-SALE.AP MAY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">RABAT-SALE.AP MAY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">RABAT-SALE.AP NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">RABAT-SALE.AP NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">RABAT-SALE.AP NOVEMBER 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">RABAT-SALE.AP OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">RABAT-SALE.AP OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">RABAT-SALE.AP OCTOBER 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">RABAT-SALE.AP OCTOBER 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">RABAT-SALE.AP OCTOBER 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">RABAT-SALE.AP OCTOBER 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">RABAT-SALE.AP OCTOBER 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">RABAT-SALE.AP OCTOBER 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">RABAT-SALE.AP SEPTEMBER 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">32.90</td>
    <td align="right">11.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">26.00</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">23.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">28.50</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">72700.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">28.40</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">30.20</td>
    <td align="right">11.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">25.30</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">22.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">26.80</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">69300.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">27.00</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">28.30</td>
    <td align="right">11.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">24.60</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">21.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">26.10</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">67000.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">26.10</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">4.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5.60</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">1.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">4.40</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">1.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">14.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">8.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">15.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">10.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">2.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">1.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">11.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">0.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">160</td>
    <td align="right">1.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">29.80</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">26.10</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">20.80</td>
    <td align="right">13.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">20.20</td>
    <td align="right">11.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">25.10</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">22.90</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">22.30</td>
    <td align="right">13.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">21.40</td>
    <td align="right">11.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">35.50</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">30.30</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">27.10</td>
    <td align="right">11.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">26.10</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">30.90</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">27.90</td>
    <td align="right">8.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">28.60</td>
    <td align="right">11.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">26.80</td>
    <td align="right">9.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">24.00</td>
    <td align="right">9.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">20.70</td>
    <td align="right">9.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">18.50</td>
    <td align="right">11.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">17.90</td>
    <td align="right">8.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">21.40</td>
    <td align="right">9.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">19.30</td>
    <td align="right">9.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">19.80</td>
    <td align="right">11.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">18.60</td>
    <td align="right">8.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">24.40</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">21.00</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">17.80</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">17.40</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">21.30</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">19.30</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">19.30</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">18.20</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">22.00</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">19.10</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">16.90</td>
    <td align="right">11.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">16.50</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">19.40</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">17.90</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">18.10</td>
    <td align="right">11.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">17.20</td>
    <td align="right">9.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">36.80</td>
    <td align="right">8.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">32.80</td>
    <td align="right">8.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">26.70</td>
    <td align="right">11.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">25.80</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">30.80</td>
    <td align="right">8.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">28.40</td>
    <td align="right">8.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">28.40</td>
    <td align="right">11.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">26.80</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">36.70</td>
    <td align="right">8.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">30.40</td>
    <td align="right">8.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">25.40</td>
    <td align="right">12.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">24.90</td>
    <td align="right">10.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">30.10</td>
    <td align="right">8.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">26.50</td>
    <td align="right">8.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">27.30</td>
    <td align="right">12.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">25.50</td>
    <td align="right">10.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">29.50</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">25.80</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">19.50</td>
    <td align="right">13.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">19.00</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">24.10</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">22.30</td>
    <td align="right">10.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">21.20</td>
    <td align="right">13.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">20.30</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">34.90</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">27.40</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">23.60</td>
    <td align="right">15.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">23.20</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.90</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">29.70</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">25.60</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">25.80</td>
    <td align="right">15.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">24.30</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">27.80</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.60</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">23.40</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">20.80</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">20.00</td>
    <td align="right">10.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">24.30</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">21.80</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">22.30</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">21.10</td>
    <td align="right">10.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">33.20</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">25.70</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">24.50</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">23.10</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">28.60</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.30</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">24.60</td>
    <td align="right">9.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">26.00</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">23.70</td>
    <td align="right">9.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.70</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">33.00</td>
    <td align="right">9.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">28.90</td>
    <td align="right">9.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.40</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">25.80</td>
    <td align="right">10.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.80</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">24.60</td>
    <td align="right">9.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.50</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">29.10</td>
    <td align="right">9.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">26.50</td>
    <td align="right">9.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">27.00</td>
    <td align="right">10.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">25.40</td>
    <td align="right">9.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.20</td>
    <td align="right">{C}</td>
    <td align="right">100319</td>
    <td align="right">340</td>
    <td align="right">2.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau2017</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2967085795</td>
    <td align="right">0.1382504902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.4818119318</td>
    <td align="right">0.1926366529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3878497228</td>
    <td align="right">0.1416169266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2712946528</td>
    <td align="right">0.1361024330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3865377156</td>
    <td align="right">0.2176005457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.0269215195</td>
    <td align="right">0.6210074779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2581935122</td>
    <td align="right">0.1170163047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.4375310903</td>
    <td align="right">0.1766732210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3530114162</td>
    <td align="right">0.1350521895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2398343896</td>
    <td align="right">0.1384464082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3439607755</td>
    <td align="right">0.1987398229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">0.9908846112</td>
    <td align="right">0.6130136219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.2549383626</td>
    <td align="right">0.1165570087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.4335060498</td>
    <td align="right">0.1739142580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3485317438</td>
    <td align="right">0.1298308819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.2335588233</td>
    <td align="right">0.1367179987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3409904793</td>
    <td align="right">0.1964500286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.9869080115</td>
    <td align="right">0.6127366688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.2650225692</td>
    <td align="right">0.1198401960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.4439352306</td>
    <td align="right">0.1783025886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.3568111938</td>
    <td align="right">0.1337368647</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.2425086535</td>
    <td align="right">0.1365896752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.3505034647</td>
    <td align="right">0.2011409301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.9990565129</td>
    <td align="right">0.6221378704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2936108163</td>
    <td align="right">0.1355466973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">0.4781838032</td>
    <td align="right">0.1914770813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3851185897</td>
    <td align="right">0.1414662387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2699130898</td>
    <td align="right">0.1370347611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3812958819</td>
    <td align="right">0.2142789162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">1.0292309778</td>
    <td align="right">0.6209628965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2590832034</td>
    <td align="right">0.1173119822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.4387088024</td>
    <td align="right">0.1777042968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3540283724</td>
    <td align="right">0.1365925139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2412487546</td>
    <td align="right">0.1391624661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3447345395</td>
    <td align="right">0.1995002539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">0.9913402745</td>
    <td align="right">0.6130011106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.2569216833</td>
    <td align="right">0.1166444236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.4355525048</td>
    <td align="right">0.1755091725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3513435989</td>
    <td align="right">0.1333708388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.2379706974</td>
    <td align="right">0.1377290078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3427191554</td>
    <td align="right">0.1979537947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.9890243545</td>
    <td align="right">0.6120470035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">0.2666743715</td>
    <td align="right">0.1200565806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">0.4464734036</td>
    <td align="right">0.1787191424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">0.3599171007</td>
    <td align="right">0.1359050829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">0.2461762346</td>
    <td align="right">0.1379881228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">0.3517923148</td>
    <td align="right">0.2029187618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 1% CONDNS WB=&gt;MDB</td>
    <td align="right">1.0003821336</td>
    <td align="right">0.6194895999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2956337027</td>
    <td align="right">0.1348595218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">0.4789344980</td>
    <td align="right">0.1929297166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3868561205</td>
    <td align="right">0.1440244822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">0.2733336026</td>
    <td align="right">0.1385277671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">0.3816759927</td>
    <td align="right">0.2164177066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DB=&gt;MWB</td>
    <td align="right">1.0307030371</td>
    <td align="right">0.6207095660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2598631308</td>
    <td align="right">0.1176530736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.4398219809</td>
    <td align="right">0.1786445527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3549476400</td>
    <td align="right">0.1380315207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.2425695805</td>
    <td align="right">0.1398820457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.3454475499</td>
    <td align="right">0.2002354024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS DP=&gt;MDB</td>
    <td align="right">0.9917941428</td>
    <td align="right">0.6131511640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.2578674654</td>
    <td align="right">0.1168531428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.4368177151</td>
    <td align="right">0.1764545638</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: RABAT-SALE.AP ANN CLG 2% CONDNS ENTH=&gt;MDB</td>
    <td align="right">0.3524161342</td>
    <td align="right">0.1348454168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 4</td>
